---
title: Large Language Model Assisted Operational Monitoring for Battery Energy Storage System Integrated Power Distribution Networks
title_zh: 大型语言模型辅助的电池储能系统集成配电网运行监测
authors: "Azmeer Akhtar, Md Fazley Rafy, Anurag K. Srivastava"
date: 2026-08-15
pdf: "https://arxiv.org/pdf/2608.15396v1"
tags: ["query:sdl"]
score: 8.0
evidence: 该框架用大语言模型将运维人员自然语言问题转换为经过校验的SQL查询并检索遥测数据库，体现LLM驱动的语义查询处理。
tldr: 电池储能系统接入配电网后，运行数据规模和复杂度显著增加，传统监控难以应对。本文提出一种基于大语言模型的辅助监控框架，将操作员的自然语言问题转化为结构化SQL查询，并利用预定义数据库模式与KPI视图进行校验。系统从遥测数据库中提取母线电压、荷电状态等数据，对比工程约束，实现电压越限、无功超调等异常自动识别。硬件在环仿真表明该框架能正确生成SQL并评估储能运行性能，为配电网储能监控提供新途径。
source: arxiv
selection_source: carryover_cache
figures_json: "[{\"url\": \"assets/figures/arxiv/2608.15396v1/fig-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 1779, \"height\": 766, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2608.15396v1/fig-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 922, \"height\": 623, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2608.15396v1/fig-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 928, \"height\": 638, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2608.15396v1/fig-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 923, \"height\": 386, \"label\": \"Figure\"}]"
tables_json: "[{\"url\": \"assets/tables/arxiv/2608.15396v1/table-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 900, \"height\": 536, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2608.15396v1/table-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 947, \"height\": 1223, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2608.15396v1/table-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 933, \"height\": 562, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2608.15396v1/table-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 919, \"height\": 368, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2608.15396v1/table-005.webp\", \"caption\": \"\", \"page\": 0, \"index\": 5, \"width\": 900, \"height\": 541, \"label\": \"Table\"}]"
motivation: BESS集成增大配电网运维数据复杂度，需自动化监控手段提升分析效率。
method: 构建LLM接口，将自然语言转换为经SQL模板验证的查询，并基于工程约束规则评估遥测数据。
result: 硬件在环案例中框架能生成有效查询，准确识别电压越限和无功超调，并评估有功跟踪性能。
conclusion: LLM辅助监控可连接结构化遥测与工程评估，支持BESS运行分析，降低运维门槛。
---

## 摘要
电池储能系统（BESS）越来越多地用于配电网的电压调节和需求响应，这增加了电网运营商可用的运行遥测数据的数量和复杂性。本文提出了一种人工智能辅助的监测框架，将大型语言模型（LLM）接口与结构化遥测数据库连接起来，用于BESS集成配电系统分析。操作人员以自然语言提交问题，并利用预定义的数据库模式信息和经批准的KPI视图将其转换为经过验证的SQL查询。检索到的测量数据，包括母线电压、荷电状态、有功功率和无功功率，根据电压限值、BESS运行和需求响应跟踪等工程约束进行评估。该框架使用来自配备BESS的配电馈线的硬件在环联合仿真数据进行验证，该馈线在基于无功功率的电压控制和价格驱动的需求响应下运行。案例研究表明，该框架能够生成有效的数据库查询，识别重复的电压越限，检测无功功率超调，并评估有功功率跟踪性能。结果表明，LLM辅助监测可以将结构化电网遥测与自动化工程评估相连接，用于BESS运行分析。

## Abstract
Battery energy storage systems (BESS) are increasingly used in distribution networks for voltage regulation and demand response, which increases the volume and complexity of operational telemetry available to grid operators. This paper presents an AI-enabled monitoring framework that connects a large language model (LLM) interface with a structured telemetry database for BESS-integrated distribution system analysis. Operator questions are submitted in natural language and translated into validated SQL queries using predefined database schema information and approved KPI views. Retrieved measurements, including bus voltages, state of charge, active power, and reactive power, are evaluated against engineering constraints for voltage limits, BESS operation, and demand response tracking. The framework is validated using hardware-in-the-loop co-simulation data from a BESS-equipped distribution feeder operating under reactive power-based voltage control and price-driven demand response. Case studies show that the framework generates valid database queries, identifies repeated voltage violations, detects reactive power overshoot, and evaluates active-power tracking performance. The results show that LLM-assisted monitoring can connect structured grid telemetry with automated engineering assessment for BESS operation analysis.

---

## 论文详细总结（自动生成）

# 论文结构化中文总结

## 1. 论文的核心问题与整体含义（研究动机与背景）

- **问题背景**：电池储能系统（BESS）在现代配电网中大量部署，承担电压调节、需求响应等任务，导致馈线运行呈现双向潮流、电压分布时变、负载快速变化等新特征，运行遥测数据的**体量和复杂性显著增加**。
- **核心痛点**：传统监控工具依赖预定义仪表盘、报警列表和手动数据库查询，要求操作员预先知道该检查哪台设备、哪个变量、哪个时间窗。而BESS运行监测需要同时关联母线电压、有功/无功功率参考值与实测值、荷电状态（SOC）、控制模式和事件时序等多类信号，人工跨若干信号诊断事件效果低下。
- **关键鸿沟**：结构化数据库存储了丰富的高频运行数据，但操作员通常缺乏数据库专业知识（如表结构、SQL join/过滤/聚合操作），导致**"数据可得"与"实际可用"之间脱节**。
- **核心问题**：能否构建一个受控的、基于自然语言的接口，让操作员以提问方式获取经过校验的结构化遥测数据，并自动完成工程约束评估，从而降低BESS配电网运行监控的门槛？
- **研究意义**：首次将**模式受控的LLM-to-SQL管道**与**确定性工程约束评估**相结合，用于BESS集成配电网的监控分析，为LLM在电力系统运行领域的落地提供了"受约束、可验证、可追溯"的范式。

## 2. 论文提出的方法论：核心思想、关键技术细节与算法流程

### 2.1 核心思想
- 将LLM仅作为"自然语言→SQL"的翻译层，**不直接解释原始遥测数据**；数值评估由**确定性工程约束逻辑**完成，防止LLM幻觉影响工程判断。
- 架构三大功能分离：**自然语言翻译、数据库执行、工程约束评估**。

### 2.2 关键技术细节

### 架构与数据流：
- 操作员自然语言问题 → LLM Agent（gpt-4o-mini）→ 生成只读SQL → 规则校验器 → PostgreSQL数据库执行 → 约束评估层 → 文本评估+可视化输出。

### LLM提示词控制：
- 提示词包含四个受控输入：自然语言问题、批准的KPI视图名、表模式字段、安全指令（禁止INSERT/UPDATE/DELETE/DROP等非查询命令、禁止引用未批准的表/视图/列）。
- 采用确定性解码（deterministic decoding）设置以减少输出随机性。

### SQL验证层：
- 规则化验证器拒绝：数据修改命令、未支持视图、未授权列、多语句输出、未支持join、超出监控范围的查询模式。

### 工程约束评估框架（确定性逻辑）：
| 运营指标 | 评估标准 | 评估输出 |
|---|---|---|
| 电压调节 | Vmin ≤ Vbus ≤ Vmax（0.95~1.05 pu） | 越限计数、脆弱节点排序 |
| 有功功率跟踪 | \|Pmeas − Pref\| ≤ εP | 跟踪误差、DR性能状态 |
| 无功功率响应 | \|Qmeas − Qref\| ≤ εQ；检查Q超调 | 无功跟踪状态、超调标志 |
| 电池能量状态 | SOC_min ≤ SOC ≤ SOC_max | 能量裕度、限值合规 |
| 遥测置信度 | 延迟≤τmax、网络攻击标志=0 | 数据置信度限定词 |

### 算法流程（Algorithm 1）：
1. 从前端接收操作员自然语言问题 Q；
2. LLM分析Q，解析电网与电池查询上下文；
3. 根据上下文生成SQL命令 S；
4. 对S进行批准视图与命令类型校验；
5. 在数据库D中执行S，获得结果集R；
6. 将R与工程约束库比对评估；
7. 将R格式化为时间序列可视化V；
8. 结合Q与R生成简洁文本评估T；
9. 将V和T返回操作员前端。

### 数据库模式：
- 表结构包含：时间戳、运行ID、节点ID、设备ID、控制模式、母线电压、有功/无功参考与实测值、SOC、价格信号、电压越限标志、有功跟踪误差、最大无功超调、延迟、攻击类型、弹性评分等字段。

## 3. 实验设计：数据集/场景、基准与对比方法

### 3.1 实验场景与数据来源
- **仿真平台**：实时网络-物理协同仿真架构——OpenDSS（配电网潮流求解） + Typhoon HIL（BESS逆变器硬件在环仿真） + Raspberry Pi边缘控制器（MQTT通信）。
- **测试系统**：修改版IEEE 123节点不平衡配电馈线（4.16 kV主系统），每个次级终端母线配备BESS单元。
- **运行场景**：①基于无功功率的电压控制（Volt-VAR）；②价格驱动的需求响应（DR）。
- **数据录制**：MQTT消息流捕获并写入PostgreSQL，按1秒采样间隔存储，包括电压、功率、SOC、参考命令、事件状态及派生KPI字段。

### 3.2 Benchmark
- **对比基准**：手动SQL/仪表盘监控工作流。Table IV给出功能性对比（查询生成、模式使用、数据检索、约束检查、无效请求处理、输出形式），但作者明确表示该对比是功能性而非时间/可用性研究，未做正式的人类操作员计时研究。

### 3.3 实验方法
- **批量验证集**（表III）：用于测试SQL有效性、批准视图合规性、执行成功率、语义正确性、无效查询拒绝率、幻觉字段/视图率、拒绝数据库修改请求的能力。
- **四个端到端案例**：分别要求不同的数据库操作类型（持续时间重建、节点级排名、时间一致性检查、运行级跟踪误差聚合）。

### 3.4 四个案例详情
| 案例 | 问题类型 | 关键结果 |
|---|---|---|
| A：电压稳定性持续时间评估 | 最长/最短越限持续时间 | Node 56最脆弱，1000秒越限，最低0.9302 pu |
| B：最脆弱节点识别 | 按越限次数排名 | Node 56：621个越限事件，全为欠电压 |
| C：无功超调检测 | 超调与电压越限时间重合度 | 4个节点共存，Node 56最多（621事件） |
| D：需求响应有功跟踪 | 运行级跟踪误差聚合 | 平均跟踪误差0.8529，远高于0.1严重阈值 |

## 4. 资源与算力

- **论文未提供具体算力信息**：没有说明GPU型号、数量、训练时长、推理延迟或API调用成本。
- **可推断的信息**：使用了`gpt-4o-mini`（或备选的gpt-3.5-turbo）模型进行SQL生成，由于免费账号额度限制，未使用旗舰模型（如GPT-5或高级推理工具），也未对模型进行微调或训练。就计算资源而言，该框架属于推理型应用，负担较轻。

## 5. 实验数量与充分性

### 5.1 实验数量
- **批量LLM验证**：20个SQL有效性验证、20个批准视图合规性验证、20个执行成功验证、19/20语义正确、7/10无效查询拒绝、幻觉率30%。
- **四个详细案例**：电压持续时间、脆弱节点排名、无功超调的时序重合、DR有功跟踪——四个独立的端到端场景。
- **无消融实验**、无不同LLM模型对比、无参数敏感性分析。

### 5.2 充分性与公平性评价
- **优点**：批量验证+案例研究相结合，覆盖了多种SQL操作类型（时长重建、排名、时序join、聚合），能较好展示框架的多功能性。
- **不足**：仅使用单一下游模型（gpt-4o-mini），缺乏与更强/更弱模型的对比，无法说明模型规模对SQL生成质量的影响；仅有功能性对比、缺乏正式的人工效率评估；未报告查询生成延迟、端到端响应时间等性能指标。总体实验**偏向可行性验证而非系统性基准测试**。

## 6. 论文的主要结论与发现

- LLM辅助监控框架能够**将自然语言操作员问题成功转换为有效SQL查询**，且通过模式约束+规则验证可有效控制幻觉风险（幻觉率30%在受控范围内，语义正确率95%）。
- 框架能重复识别**Node 56的电压越限问题**（621个越限事件、最大偏差0.0198 pu），表明其可用于定位网络薄弱节点。
- 能检测**无功功率超调与电压越限的时间重合**，并给出受影响节点排序（Node 56 > Node 13 > Node 1 > Node 57），有助Volt-VAR控制器参数优化。
- 能评估**需求响应期间有功功率跟踪性能**（平均误差0.8529，远高于0.1阈值，判定为"脆弱"状态），并给出控制环、限幅处理、遥测标定等具体建议。
- **总体结论**：LLM辅助监控可为结构化遥测数据库与工程决策支持之间提供实用接口，降低操作员在BESS配电网分析中的技术门槛。

## 7. 优点

- **安全性设计**：只读SQL强制约束、预定义视图白名单、规则校验层——三层防护显著降低LLM幻觉和数据库误操作风险；LLM输出被限制在"翻译"环节，数值判断不依赖LLM。
- **可落地性**：工程约束层采用确定性规则（表I），完全透明、可追溯，符合电力系统对安全性和可解释性的要求。
- **真实感强的验证环境**：OpenDSS + Typhoon HIL + Raspberry Pi边缘控制器的三层协同仿真能产生含通信延迟、抖动、异常标志的真实感遥测数据，不是单纯仿真剧本数据。
- **方法通用性**：框架不限于特定问题，可扩展到不同KPI视图和约束，具备较强的可推广性。
- **合理的功能分工**：传统监控的固定功能模块（报警、仪表盘）与LLM交互式查询形成互补而非替代关系，务实性强。

## 8. 不足与局限

- **模型选择局限**：受API免费额度限制，仅用了gpt-4o-mini（或gpt-3.5-turbo），未测试旗舰模型（如GPT-5或推理增强模型），无法评估模型能力与查询质量的关联。
- **实验规模有限**：仅使用IEEE 123节点测试馈线一个场景，缺乏跨系统（更大网络、不同BESS配置、多场景多样化）的泛化验证。
- **缺少正式可用性/效率评估**：表IV为功能性对比，无操作员计时、任务完成率、主观可用性评估，无法证明"真的比现有工具快/好用"。
- **无消融实验**：未验证各组件贡献（如规则校验器单独作用、提示词模板影响、约束层价值），未做参数敏感性分析。
- **幻觉率仍值得关注**：批量实验中幻觉字段/视图率30%虽然被验证器拦截，但表明模型仍频繁产生不存在的字段引用，需进一步优化提示词或模型选择。
- **未涉及热态/实况部署**：LLM调用延迟（尤其在线实时场景）和推理成本未被讨论；当前框架为事后分析，实况馈线应用仍属未来工作。
- **安全考虑不全面**：仅处理了SQL注入类命令，未充分讨论对抗性提示注入、恶意操作员输入，以及与电力系统网络安全威胁的交叉问题。

---

（完）
